[TITLE]
Girona Test for Hydraulically feasible and resilient network designs

[JUNCTIONS]
;ID        Elev                  Demand                Pattern        
2          71.82099914550781     6.143030136986297                    ;
4          69.76699829101562     7.036085379249489                    ;
6          78.39199829101562     10.51087643835616                    ;
7          70.25199890136719     18.389875890410956                   ;
8          69.44200134277344     6.759957534246573                    ;
9          72.13500213623047     23.2194279452055                     ;
10         75.24099731445312     7.430574246575337                    ;
12         71.26300048828125     11.102056438356161                   ;
2062       75.38899993896484     6.422699999999999                    ;
15         72.80799865722656     2.065224144906673                    ;
17         70.49600219726562     15.96683753424657                    ;
2071       72.29100036621094     11.67288493150684                    ;
2073       71.71299743652344     9.82306849315068                     ;
29         74.79900360107422     9.89619452054794                     ;
32         74.90699768066406     0.411502338613613                    ;
33         70.86199951171875     22.257826027397254                   ;
39         76.05799865722656     0.5947397260273973                   ;
45         70.10199737548828     13.15795232876712                    ;
52         73.15499877929688     0                                    ;
53         73.20500183105469     5.578821369863013                    ;
55         76.81800079345703     1.3933849315068494                   ;
56         77.66600036621094     5.4212301369863                      ;
2107       70.21399688720703     41.52434246417394                    ;
2109       68.60199737548828     5.588398085301526                    ;
2111       78.39299774169922     8.929224657534242                    ;
68         69.5510025024414      9.832059452054787                    ;
69         76.93199920654297     2.0099564383561646                   ;
2121       75.16899871826172     0                                    ;
2122       75.20999908447266     9.254574246575338                    ;
76         70.59100341796875     8.568006575342466                    ;
77         71.63700103759766     2.915067123287671                    ;
79         72.98999786376953     3.819661643835615                    ;
87         76.71499633789062     9.970146575342461                    ;
95         73.9800033569336      1.1772912328767124                   ;
2144       67.76599884033203     0.011835616438356166                 ;
96         69.24199676513672     13.90676712328767                    ;
101        77.01899719238281     0.7973013698630137                   ;
2150       71.7490005493164      0                                    ;
103        71.98400115966797     0                                    ;
105        71.8219985961914      10.8338802739726                     ;
106        77.22799682617188     3.696386301369861                    ;
107        72.83899688720703     15.774887671232868                   ;
120        75.59100341796875     10.825199999999993                   ;
123        75.6719970703125      0.3498287671232877                   ;
2175       75.76100158691406     0.5494931506849314                   ;
2177       70.77799987792969     0.06586669737417195                  ;
2178       69.75299835205078     0                                    ;
2179       75.76899719238281     6.963102739726026                    ;
2180       75.81099700927734     3.3817356164383536                   ;
136        74.58699798583984     0.8246913204525705                   ;
2184       72.90399932861328     1.0966520547945204                   ;
139        72.90499877929688     8.451272876712327                    ;
147        71.91699981689453     0                                    ;
2201       73.61399841308594     2.2176986301369865                   ;
2202       73.7959976196289      5.6128449766909565                   ;
153        75.15899658203125     0                                    ;
2205       75.9489974975586      0.9944383561643836                   ;
163        75.8489990234375      0.5697123287671233                   ;
2221       72.72799682617188     2.3009092230959043                   ;
2222       72.69400024414062     2.8104641095890384                   ;
2223       72.86499786376953     6.949859178082185                    ;
181        76.55999755859375     1.4940616438356165                   ;
199        74.59600067138672     14.528406575342458                   ;
210        70.6520004272461      4.069215616438356                    ;
219        72.9469985961914      0                                    ;
222        71.11699676513672     4.819016712328764                    ;
224        78.2490005493164      12.429616438356158                   ;
231        74.15699768066406     9.327965753424657                    ;
235        69.49800109863281     0                                    ;
242        71.96499633789062     5.371216438356164                    ;
244        74.56500244140625     6.722926027397256                    ;
2295       71.46199798583984     3.1159882191780808                   ;
259        73.52899932861328     4.226161643835615                    ;
261        72.09200286865234     7.241568493150679                    ;
263        75.18599700927734     1.7524643835616431                   ;
271        70.31099700927734     11.115578630136984                   ;
274        71.83899688720703     7.792524657534239                    ;
277        68.43399810791016     7.114310958904104                    ;
2326       73.61499786376953     0                                    ;
2329       77.38300323486328     1.9036315068493157                   ;
283        72.08699798583984     8.903461643835614                    ;
2332       71.23300170898438     2.3854405479452057                   ;
2333       69.947998046875       9.082025753424654                    ;
2336       70.0770034790039      9.372096164383562                    ;
2337       71.30899810791016     3.523249315068493                    ;
295        72.88800048828125     4.016506849315067                    ;
302        76.41799926757812     5.080147216771263                    ;
303        75.3740005493164      2.088563835616438                    ;
308        73.47899627685547     4.575458963265189                    ;
310        79.81600189208984     1.9412712328767112                   ;
2364       78.677001953125       7.984269863013694                    ;
2365       78.15899658203125     5.303889041095888                    ;
2366       79.53299713134766     1.5786369863013692                   ;
2367       79.06199645996094     8.312353972602732                    ;
2369       69.49299621582031     2.9623561643835608                   ;
322        75.19300079345703     4.117376712328767                    ;
2370       67.9990005493164      4.221139726027393                    ;
324        73.29900360107422     5.803112054794519                    ;
325        73.88300323486328     0                                    ;
333        72.12699890136719     12.923819178082184                   ;
2388       72.02899932861328     0                                    ;
340        73.91500091552734     7.698636164383556                    ;
346        71.05400085449219     16.500475890410954                   ;
2402       76.69300079345703     6.8445369863013665                   ;
355        76.54499816894531     3.7206904109589027                   ;
371        73.77899932861328     5.994225205479449                    ;
373        74.35199737548828     0.6229109589041095                   ;
381        71.81099700927734     9.797373698630135                    ;
2437       72.03199768066406     0                                    ;
2441       73.03700256347656     0                                    ;
2442       70.13700103759766     7.030023287671228                    ;
404        70.56999969482422     11.701989863013697                   ;
405        70.86100006103516     12.957090410958902                   ;
407        71.62000274658203     5.362493424657533                    ;
2455       74.37799835205078     7.537404657534245                    ;
416        74.37300109863281     12.871785205479442                   ;
418        73.08300018310547     15.775301917808207                   ;
425        71.41100311279297     8.512216438356155                    ;
431        75.64099884033203     0                                    ;
436        69.76399993896484     6.222546575342463                    ;
440        74.38899993896484     2.3249589041095886                   ;
441        72.86000061035156     8.660917808219175                    ;
453        72.26200103759766     0                                    ;
459        73.5719985961914      8.14201232876712                     ;
463        76.5459976196289      0                                    ;
471        73.73200225830078     15.64290986301369                    ;
2521       72.69100189208984     11.83996438356165                    ;
2522       68.06700134277344     1.78410410958904                     ;
480        72.0479965209961      5.7462945205479405                   ;
484        71.9990005493164      6.548432876712324                    ;
490        73.8499984741211      6.248229019056378                    ;
499        77.83899688720703     4.754576712328768                    ;
503        71.0270004272461      9.668375342465753                    ;
510        76.89700317382812     0.7536534246575344                   ;
522        73.91500091552734     0                                    ;
547        75.76799774169922     5.833919178082189                    ;
554        71.98200225830078     1.578427397260274                    ;
562        68.75900268554688     5.825531506849314                    ;
563        68.94400024414062     6.9806531506849305                   ;
575        75.0780029296875      4.6028301369863                      ;
2624       72.22899627685547     0                                    ;
577        73.3280029296875      4.71018904109589                     ;
2626       72.04199981689453     5.079296712328769                    ;
2627       72.125                0.41886986301369866                  ;
2628       71.01499938964844     3.8416438356164386                   ;
2629       71.11799621582031     0                                    ;
580        75.57099914550781     0.6860375342465754                   ;
579        76.1729965209961      3.947461643835615                    ;
2632       73.8949966430664      0                                    ;
584        76.2229995727539      0                                    ;
2638       73.68499755859375     0                                    ;
593        73.02300262451172     0                                    ;
606        72.06700134277344     0                                    ;
612        77.14199829101562     2.460197260273973                    ;
626        75.4739990234375      6.376354520547942                    ;
632        72.2959976196289      0.10202054794520549                  ;
638        73.8949966430664      0                                    ;
641        77.12799835205078     0                                    ;
644        72.3239974975586      9.103977534246575                    ;
652        72.8239974975586      6.584641643835614                    ;
653        71.48999786376953     0.07798821986210737                  ;
679        74.6969985961914      9.40699315068493                     ;
682        76.29299926757812     8.151549863013697                    ;
697        76.60099792480469     5.913234246575337                    ;
709        76.62300109863281     2.642543835616437                    ;
715        77.98600006103516     13.096052054794514                   ;
736        70.23799896240234     4.686521710886145                    ;
737        72.5999984741211      6.674868493150685                    ;
746        71.43099975585938     27.215641643835607                   ;
807        71.73200225830078     5.402264383561643                    ;
808        75.86199951171875     12.250401369863008                   ;
815        74.08300018310547     16.645471232876712                   ;
826        74.99500274658203     0.4519109589041096                   ;
828        74.0979995727539      4.858310136986299                    ;
831        77.91600036621094     7.936910958904111                    ;
839        71.95600128173828     13.566332054794518                   ;
840        72.44000244140625     32.08136301369862                    ;
855        75.69200134277344     0.19417808219178082                  ;
861        68.2770004272461      7.408872328767122                    ;
872        75.18199920654297     2.9572397260273946                   ;
876        73.16100311279297     34.4373082191781                     ;
889        70.57099914550781     5.365815616438356                    ;
893        68.09600067138672     0                                    ;
900        69.8489990234375      4.802732054794519                    ;
906        76.8239974975586      2.9213424657534226                   ;
917        67.50199890136719     3.5433616438356164                   ;
921        67.31600189208984     1.172557808219178                    ;
926        77.9489974975586      5.668410410958901                    ;
941        75.24600219726562     4.586243835616436                    ;
949        71.94000244140625     13.181339178082188                   ;
956        70.03800201416016     24.42788301369862                    ;
958        74.36100006103516     0                                    ;
968        72.14099884033203     0                                    ;
972        72.75900268554688     0.4986862458309927                   ;
974        77.28399658203125     11.28306986301369                    ;
984        71.42900085449219     5.306221643835615                    ;
985        72.8759994506836      8.663757534246571                    ;
989        74.23699951171875     0.0744041095890411                   ;
991        74.43000030517578     0.36426835293616167                  ;
998        70.05799865722656     17.44689945205478                    ;
1003       71.31999969482422     17.9544657534247                     ;
1007       76.51399993896484     0                                    ;
1011       74.54100036621094     7.97724493150685                     ;
1016       70.322998046875       1.8933                               ;
1017       72.2300033569336      5.0017084931506846                   ;
1020       79.55599975585938     8.819013698630137                    ;
1023       72.2699966430664      6.781263287671231                    ;
1043       78.11199951171875     8.018132876712329                    ;
1046       73.97699737548828     15.828974794520535                   ;
1056       75.74500274658203     5.768540547945203                    ;
1078       70.60600280761719     10.128662465753418                   ;
1083       78.59400177001953     13.301338356164377                   ;
1087       73.2509994506836      9.991361917808213                    ;
1093       70.99700164794922     1.5120657534246569                   ;
1095       76.07099914550781     4.0116205479452045                   ;
1098       76.36100006103516     3.2864794520547935                   ;
1102       73.19300079345703     6.654550684931502                    ;
1108       71.04199981689453     0                                    ;
1109       71.4990005493164      6.656625205479449                    ;
1112       71.91699981689453     0                                    ;
1124       67.32599639892578     0                                    ;
1133       72.125                1.1651383561643838                   ;
1135       71.7760009765625      10.466735342465746                   ;
1141       78.0009994506836      0                                    ;
1142       74.01200103759766     7.835987671232875                    ;
1152       74.39700317382812     0                                    ;
1160       77.15799713134766     0.67413698630137                     ;
1174       74.2979965209961      14.91965589041095                    ;
1200       70.18199920654297     11.11850136986301                    ;
1203       77.61100006103516     10.219980821917805                   ;
1206       76.447998046875       1.8408904109589035                   ;
1212       71.93099975585938     0                                    ;
1214       68.45500183105469     0                                    ;
1219       75.71299743652344     0                                    ;
1235       70.01300048828125     3.966362465753424                    ;
1238       68.19499969482422     129.84414326923604                   ;
1241       71.54499816894531     4.0560522350588615                   ;
1245       71.80899810791016     0.936682191780822                    ;
1246       73.23100280761719     11.011362739726023                   ;
1266       72.0199966430664      2.380670958904108                    ;
1271       73.54900360107422     13.179879982569977                   ;
1273       77.06600189208984     9.008203514220154                    ;
1287       73.8759994506836      13.441844383561635                   ;
1288       74.29000091552734     1.8391315068493137                   ;
1293       72.74299621582031     11.89547342465753                    ;
1298       69.98699951171875     9.930976438356156                    ;
1304       67.74299621582031     4.900958630136984                    ;
1307       72.77200317382812     5.288794416246029                    ;
1327       78.00299835205078     4.017147945205477                    ;
1334       71.54100036621094     13.930353698630135                   ;
1349       74.11100006103516     0                                    ;
1358       76.18199920654297     0.49968493150684934                  ;
1362       73.5719985961914      2.2129479452054777                   ;
1386       71.36399841308594     5.7987575342465725                   ;
1392       76.68599700927734     0.4623287671232877                   ;
1399       73.64800262451172     10.829402465753423                   ;
1415       70.89399719238281     8.011614205321612                    ;
1427       78.35399627685547     9.038708219178078                    ;
1431       70.0270004272461      1.1095602739726027                   ;
1441       74.0780029296875      10.182945205479449                   ;
1442       73.82499694824219     3.334890410958903                    ;
1451       71.24099731445312     0.49513068493150686                  ;
1454       74.81999969482422     11.478641095890406                   ;
1455       72.36100006103516     0.4006232876712329                   ;
1457       71.5479965209961      9.518667123287662                    ;
1459       73.50800323486328     13.485978082191785                   ;
1469       75.41000366210938     0                                    ;
1479       73.5999984741211      2.9907616438356146                   ;
1492       69.22799682617188     11.874733972602737                   ;
1510       75.41000366210938     0                                    ;
1518       78.06700134277344     2.6490369863013705                   ;
1525       72.10399627685547     3.2441934246575346                   ;
1532       69.02100372314453     3.4771890410958903                   ;
1537       67.78600311279297     4.633902739726026                    ;
1541       68.1050033569336      11.769102739726025                   ;
1545       76.68499755859375     0.8459424657534248                   ;
1546       70.03900146484375     7.483717808219175                    ;
1548       74.65899658203125     4.486490958904107                    ;
1553       73.55999755859375     14.138773150684923                   ;
1573       77.66600036621094     12.815607945205475                   ;
1577       74.01499938964844     5.736539178082186                    ;
1584       71.24800109863281     4.502910410958902                    ;
1589       75.60399627685547     0                                    ;
1595       74.21900177001953     3.1063298630136966                   ;
1611       72.47599792480469     2.66572602739726                     ;
1644       73.97799682617188     3.5192161643835607                   ;
1649       75.2490005493164      1.032719178082192                    ;
1656       77.74099731445312     5.291539726027395                    ;
1659       77.50299835205078     8.197105479452055                    ;
1661       78.96800231933594     11.085690410958897                   ;
1667       72.35900115966797     6.453259726027396                    ;
1707       71.46700286865234     3.443086185442846                    ;
1729       71.84500122070312     9.367491780821915                    ;
1736       70.62899780273438     17.29033808219178                    ;
1744       78.04000091552734     3.333764383561642                    ;
1747       72.6259994506836      4.2037931506849295                   ;
1750       76.65899658203125     4.890616965719747                    ;
1754       75.71299743652344     1.1657465753424656                   ;
1763       72.64199829101562     0                                    ;
1768       71.96900177001953     0                                    ;
1776       74.55500030517578     0                                    ;
1784       72.33899688720703     4.67363424657534                     ;
1787       71.48799896240234     15.147290958904101                   ;
1792       77.12999725341797     7.412202739726025                    ;
1796       78.43000030517578     9.978221917808215                    ;
1800       74.28500366210938     3.2255531506849286                   ;
1803       73.49700164794922     13.80231205479451                    ;
1804       74.26799774169922     4.859554520547942                    ;
1805       68.09700012207031     0                                    ;
1807       73.71800231933594     10.14004438356164                    ;
1820       75.63999938964844     3.0954874376370256                   ;
1823       74.29399871826172     12.996238356164378                   ;
1825       73.9209976196289      6.662159999999995                    ;
1830       78.86799621582031     0                                    ;
1835       74.32099914550781     7.405693150684927                    ;
1837       76.6510009765625      16.513923287671222                   ;
1842       78.2249984741211      0.8604164383561644                   ;
1849       68.86399841308594     5.228381917808219                    ;
1879       70.88400268554688     7.750844383561644                    ;
1880       76.11900329589844     3.872186301369862                    ;
1885       67.47200012207031     2.8418301369863013                   ;
1909       67.98400115966797     0.8592739726027399                   ;
1921       77.64700317382812     24.443145205479496                   ;
1935       69.35900115966797     2.1032712328767125                   ;
1936       78.88999938964844     0                                    ;
1955       73.84100341796875     8.827061095890409                    ;
1963       75.177001953125       1.0566657534246575                   ;
1973       70.70500183105469     1.9122657534246563                   ;
2009       68.04100036621094     0                                    ;
2014       73.06199645996094     0                                    ;

[RESERVOIRS]
;ID        Head                  Pattern        ;

[TANKS]
;ID        Elevation             InitLevel      MinLevel       MaxLevel       Diameter              MinVol         VolCurve       
2106       111.36399841308594    5              0.2            10             7.1365                0                           ;

[PIPES]
;ID        Node1     Node2     Length                Diameter       Roughness      MinorLoss      Status         
1          2         271       74.233                163            155            0              Open                          ;
2          2         1266      25.873                163            155            0              Open                          ;
3          2         2295      15.773                163            155            0              Open                          ;
4          4         96        108.271               163            155            0              Open                          ;
5          4         736       134.477               163            155            0              Open                          ;
6          6         1427      69.424                163            155            0              Open                          ;
7          6         1083      67.353                163            155            0              Open                          ;
8          7         2109      54.893                163            155            0              Open                          ;
9          7         8         88.135                163            155            0              Open                          ;
10         7         277       78.009                163            155            0              Open                          ;
11         8         861       118.758               163            155            0              Open                          ;
12         8         1885      75.128                163            155            0              Open                          ;
13         8         1935      22.023                163            155            0              Open                          ;
14         9         381       39.602                163            155            0              Open                          ;
15         9         210       55.907                163            155            0              Open                          ;
16         9         283       101.072               163            155            0              Open                          ;
17         10        2122      72.638                163            155            0              Open                          ;
18         10        876       99.479                163            155            0              Open                          ;
19         10        322       124.085               163            155            0              Open                          ;
20         10        2062      45.472                163            155            0              Open                          ;
21         12        2150      119.558               163            155            0              Open                          ;
22         12        2332      28.415                163            155            0              Open                          ;
23         2062      123       41.966                163            155            0              Open                          ;
24         15        2071      94.723                163            155            0              Open                          ;
25         15        985       51.385                163            155            0              Open                          ;
26         17        210       36.463                163            155            0              Open                          ;
27         17        404       106.383               163            155            0              Open                          ;
28         2071      105       80.317                163            155            0              Open                          ;
29         2073      105       56.101                163            155            0              Open                          ;
30         2073      949       42.4                  163            155            0              Open                          ;
31         29        2201      222.884               163            155            0              Open                          ;
32         29        808       69.075                163            155            0              Open                          ;
33         32        153       22.699                163            155            0              Open                          ;
34         32        575       6.499                 163            155            0              Open                          ;
35         33        1200      63.202                163            155            0              Open                          ;
36         33        242       98.187                163            155            0              Open                          ;
37         33        1112      28.33                 163            155            0              Open                          ;
38         39        2205      30.351                163            155            0              Open                          ;
39         39        1358      68.618                163            155            0              Open                          ;
40         45        900       31.513                163            155            0              Open                          ;
41         45        405       79.39                 163            155            0              Open                          ;
42         45        484       139.443               163            155            0              Open                          ;
43         52        584       601.309               163            155            0              Open                          ;
44         52        593       16.079                163            155            0              Open                          ;
45         53        1807      85.955                163            155            0              Open                          ;
46         53        308       89.776                163            155            0              Open                          ;
47         53        259       91.017                163            155            0              Open                          ;
48         53        1747      58.251                163            155            0              Open                          ;
49         55        697       19.624                163            155            0              Open                          ;
50         55        69        33.841                163            155            0              Open                          ;
51         56        1203      36.128                163            155            0              Open                          ;
52         56        1744      90.135                163            155            0              Open                          ;
53         56        1921      61.456                163            155            0              Open                          ;
54         2106      1020      223.304               163            155            0              Open                          ;
55         2107      2014      104.886               163            155            0              Open                          ;
56         2111      224       94.551                163            155            0              Open                          ;
57         2111      1427      60.312                163            155            0              Open                          ;
58         68        1431      35.428                163            155            0              Open                          ;
59         68        1532      20.695                163            155            0              Open                          ;
60         68        1078      45.653                163            155            0              Open                          ;
61         69        2329      82.873                163            155            0              Open                          ;
62         69        906       12.928                163            155            0              Open                          ;
63         2121      1963      2.691                 163            155            0              Open                          ;
64         2121      2122      16.03                 163            155            0              Open                          ;
65         76        1736      13.958                163            155            0              Open                          ;
66         76        503       73.294                163            155            0              Open                          ;
67         77        1109      14.559                163            155            0              Open                          ;
68         77        2150      14.998                163            155            0              Open                          ;
69         79        107       90.468                163            155            0              Open                          ;
70         79        737       25.695                163            155            0              Open                          ;
71         87        1160      64.35                 163            155            0              Open                          ;
72         87        1545      14.929                163            155            0              Open                          ;
73         95        471       46.856                163            155            0              Open                          ;
74         95        1577      50.988                163            155            0              Open                          ;
75         95        1955      10.15                 163            155            0              Open                          ;
76         2144      1304      23.387                163            155            0              Open                          ;
77         2144      1885      47.64                 163            155            0              Open                          ;
78         2144      2522      13.8                  163            155            0              Open                          ;
79         96        2369      78.705                163            155            0              Open                          ;
80         101       1160      32.511                163            155            0              Open                          ;
81         101       510       31.646                163            155            0              Open                          ;
82         2150      274       7.662                 163            155            0              Open                          ;
83         103       2388      19.531                163            155            0              Open                          ;
84         103       2626      41.087                163            155            0              Open                          ;
85         105       1241      106.453               163            155            0              Open                          ;
86         106       2329      11.357                163            155            0              Open                          ;
87         106       641       16.369                163            155            0              Open                          ;
88         107       1399      110.732               163            155            0              Open                          ;
89         107       471       74.585                163            155            0              Open                          ;
90         120       1754      21.201                163            155            0              Open                          ;
91         120       941       93.551                163            155            0              Open                          ;
92         120       431       10.883                163            155            0              Open                          ;
93         123       1219      6.115                 163            155            0              Open                          ;
94         2175      431       28.546                163            155            0              Open                          ;
95         2175      2205      29.689                163            155            0              Open                          ;
96         2177      405       15.517                163            155            0              Open                          ;
97         2177      736       84.532                163            155            0              Open                          ;
98         2177      2178      111.226               163            155            0              Open                          ;
99         2178      235       42.574                163            155            0              Open                          ;
100        2178      900       14.516                163            155            0              Open                          ;
101        2179      808       50.882                163            155            0              Open                          ;
102        2179      1754      22.557                163            155            0              Open                          ;
103        2179      2180      16.471                163            155            0              Open                          ;
104        2180      855       13.731                163            155            0              Open                          ;
105        2180      1880      45.381                163            155            0              Open                          ;
106        136       2455      170.344               163            155            0              Open                          ;
107        136       1548      6.333                 163            155            0              Open                          ;
108        2184      1763      86.511                163            155            0              Open                          ;
109        2184      2221      39.216                163            155            0              Open                          ;
110        139       840       103.333               163            155            0              Open                          ;
111        139       1087      66.054                163            155            0              Open                          ;
112        139       1784      103.707               163            155            0              Open                          ;
113        147       554       53.146                163            155            0              Open                          ;
114        147       1212      22.349                163            155            0              Open                          ;
115        2201      2326      13.644                163            155            0              Open                          ;
116        2201      2442      21.923                163            155            0              Open                          ;
117        2202      2638      18.542                163            155            0              Open                          ;
118        2202      2442      39.108                163            155            0              Open                          ;
119        153       1548      86.604                163            155            0              Open                          ;
120        163       1020      244.322               163            155            0              Open                          ;
121        163       1776      92.253                163            155            0              Open                          ;
122        2221      2222      10.169                163            155            0              Open                          ;
123        2222      632       61.941                163            155            0              Open                          ;
124        2222      2223      53.062                163            155            0              Open                          ;
125        181       510       37.831                163            155            0              Open                          ;
126        181       1358      51.781                163            155            0              Open                          ;
127        199       1835      57.921                163            155            0              Open                          ;
128        199       459       76.058                163            155            0              Open                          ;
129        219       593       19.138                163            155            0              Open                          ;
130        219       972       19.366                163            155            0              Open                          ;
131        222       1093      28.841                163            155            0              Open                          ;
132        222       1003      43.376                163            155            0              Open                          ;
133        224       974       93.67                 163            155            0              Open                          ;
134        224       1043      73.506                163            155            0              Open                          ;
135        224       1327      50.375                163            155            0              Open                          ;
136        231       416       97.091                163            155            0              Open                          ;
137        231       244       72.561                163            155            0              Open                          ;
138        231       1174      72.839                163            155            0              Open                          ;
139        235       2369      13.498                163            155            0              Open                          ;
140        242       295       100.397               163            155            0              Open                          ;
141        242       425       90.16                 163            155            0              Open                          ;
142        244       1548      7.71                  163            155            0              Open                          ;
143        244       1823      65.764                163            155            0              Open                          ;
144        2295      407       18.579                163            155            0              Open                          ;
145        259       295       107.192               163            155            0              Open                          ;
146        259       1362      14.536                163            155            0              Open                          ;
147        259       1835      88.001                163            155            0              Open                          ;
148        261       1611      40.47                 163            155            0              Open                          ;
149        261       1457      87.6                  163            155            0              Open                          ;
150        261       1707      90.019                163            155            0              Open                          ;
151        263       303       42.999                163            155            0              Open                          ;
152        263       1963      31.084                163            155            0              Open                          ;
153        263       826       43.838                163            155            0              Open                          ;
154        271       277       117.008               163            155            0              Open                          ;
155        274       840       76.831                163            155            0              Open                          ;
156        274       1109      26.765                163            155            0              Open                          ;
157        277       2522      38.658                163            155            0              Open                          ;
158        2326      1479      125.325               163            155            0              Open                          ;
159        2326      2441      37.255                163            155            0              Open                          ;
160        283       503       76.612                163            155            0              Open                          ;
161        283       1266      43.729                163            155            0              Open                          ;
162        2332      2333      28.086                163            155            0              Open                          ;
163        2332      2337      49.18                 163            155            0              Open                          ;
164        2336      2337      35.156                163            155            0              Open                          ;
165        2337      1584      51.904                163            155            0              Open                          ;
166        295       325       97.764                163            155            0              Open                          ;
167        302       1206      11.035                163            155            0              Open                          ;
168        302       1792      138.997               163            155            0              Open                          ;
169        303       547       45.143                163            155            0              Open                          ;
170        303       1056      77.298                163            155            0              Open                          ;
171        308       1246      42.232                163            155            0              Open                          ;
172        308       1763      59.087                163            155            0              Open                          ;
173        308       1707      108.563               163            155            0              Open                          ;
174        310       2366      27.667                163            155            0              Open                          ;
175        310       1830      98.979                163            155            0              Open                          ;
176        2364      1936      34.025                163            155            0              Open                          ;
177        2364      2365      42.272                163            155            0              Open                          ;
178        2365      926       34.548                163            155            0              Open                          ;
179        2366      2367      33.995                163            155            0              Open                          ;
180        2367      1936      27.074                163            155            0              Open                          ;
181        2369      2370      21.067                163            155            0              Open                          ;
182        322       1469      43.619                163            155            0              Open                          ;
183        324       1807      73.361                163            155            0              Open                          ;
184        324       1246      47.281                163            155            0              Open                          ;
185        325       815       22.128                163            155            0              Open                          ;
186        333       1784      30.414                163            155            0              Open                          ;
187        333       1023      28.337                163            155            0              Open                          ;
188        333       949       70.918                163            155            0              Open                          ;
189        2388      2624      25.005                163            155            0              Open                          ;
190        340       371       56.458                163            155            0              Open                          ;
191        340       1803      111.372               163            155            0              Open                          ;
192        346       840       139.177               163            155            0              Open                          ;
193        346       998       111.349               163            155            0              Open                          ;
194        2402      709       19.681                163            155            0              Open                          ;
195        2402      1659      80.399                163            155            0              Open                          ;
196        2402      1837      70.553                163            155            0              Open                          ;
197        355       1545      21.658                163            155            0              Open                          ;
198        355       1880      62.094                163            155            0              Open                          ;
199        371       1271      66.159                163            155            0              Open                          ;
200        373       1800      7.697                 163            155            0              Open                          ;
201        373       1804      141.023               163            155            0              Open                          ;
202        373       1288      17.448                163            155            0              Open                          ;
203        381       1334      60.467                163            155            0              Open                          ;
204        2437      1525      6.017                 163            155            0              Open                          ;
205        2437      2629      15.098                163            155            0              Open                          ;
206        2441      2638      4.212                 163            155            0              Open                          ;
207        2441      2442      22.26                 163            155            0              Open                          ;
208        404       889       42.32                 163            155            0              Open                          ;
209        407       1245      14.721                163            155            0              Open                          ;
210        2455      1804      51.067                163            155            0              Open                          ;
211        2455      1835      65.839                163            155            0              Open                          ;
212        416       1288      21.825                163            155            0              Open                          ;
213        416       1174      110.089               163            155            0              Open                          ;
214        418       1803      55.867                163            155            0              Open                          ;
215        418       985       23.167                163            155            0              Open                          ;
216        425       1457      12.73                 163            155            0              Open                          ;
217        425       1973      89.698                163            155            0              Open                          ;
218        436       1546      60.814                163            155            0              Open                          ;
219        436       562       48.356                163            155            0              Open                          ;
220        436       1849      73.524                163            155            0              Open                          ;
221        440       679       58.838                163            155            0              Open                          ;
222        440       826       70.195                163            155            0              Open                          ;
223        440       1510      130.664               163            155            0              Open                          ;
224        441       644       63.466                163            155            0              Open                          ;
225        441       1102      54.342                163            155            0              Open                          ;
226        441       471       114.192               163            155            0              Open                          ;
227        441       737       70.885                163            155            0              Open                          ;
228        453       480       50.145                163            155            0              Open                          ;
229        453       1133      17.503                163            155            0              Open                          ;
230        459       1362      44.116                163            155            0              Open                          ;
231        459       580       130.38                163            155            0              Open                          ;
232        463       1007      30.217                163            155            0              Open                          ;
233        463       584       25.974                163            155            0              Open                          ;
234        471       1287      110.861               163            155            0              Open                          ;
235        2521      1307      4.71                  163            155            0              Open                          ;
236        2522      1304      18.781                163            155            0              Open                          ;
237        480       1212      46.433                163            155            0              Open                          ;
238        484       1763      75.174                163            155            0              Open                          ;
239        484       807       32.716                163            155            0              Open                          ;
240        490       1800      40.771                163            155            0              Open                          ;
241        490       989       123.503               163            155            0              Open                          ;
242        499       831       86.89                 163            155            0              Open                          ;
243        499       1327      42.102                163            155            0              Open                          ;
244        499       1659      69.7                  163            155            0              Open                          ;
245        522       1007      179.851               163            155            0              Open                          ;
246        522       638       27.063                163            155            0              Open                          ;
247        547       579       44.068                163            155            0              Open                          ;
248        554       1133      40.523                163            155            0              Open                          ;
249        554       968       39.804                163            155            0              Open                          ;
250        562       917       89.391                163            155            0              Open                          ;
251        562       1541      84.963                163            155            0              Open                          ;
252        563       1492      74.248                163            155            0              Open                          ;
253        563       1849      6.116                 163            155            0              Open                          ;
254        575       1454      70.085                163            155            0              Open                          ;
255        2624      606       133.922               163            155            0              Open                          ;
256        577       1955      93.484                163            155            0              Open                          ;
257        577       1102      9.456                 163            155            0              Open                          ;
258        2626      1768      47.662                163            155            0              Open                          ;
259        2627      968       4.057                 163            155            0              Open                          ;
260        2627      1455      61.45                 163            155            0              Open                          ;
261        2627      2628      18.325                163            155            0              Open                          ;
262        2628      2629      56.859                163            155            0              Open                          ;
263        580       1589      50.776                163            155            0              Open                          ;
264        579       682       47.894                163            155            0              Open                          ;
265        2632      638       1.106                 163            155            0              Open                          ;
266        2632      1349      23.748                163            155            0              Open                          ;
267        2638      989       90.938                163            155            0              Open                          ;
268        593       2014      65.335                163            155            0              Open                          ;
269        606       653       97.435                163            155            0              Open                          ;
270        612       641       22.134                163            155            0              Open                          ;
271        612       974       92.157                163            155            0              Open                          ;
272        626       1469      12.163                163            155            0              Open                          ;
273        626       815       240.614               163            155            0              Open                          ;
274        626       1589      23.85                 163            155            0              Open                          ;
275        632       839       38.58                 163            155            0              Open                          ;
276        644       1729      69.122                163            155            0              Open                          ;
277        652       1399      101.688               163            155            0              Open                          ;
278        652       1307      74.975                163            155            0              Open                          ;
279        653       1214      121.531               163            155            0              Open                          ;
280        682       1206      44.552                163            155            0              Open                          ;
281        682       1837      110.076               163            155            0              Open                          ;
282        697       1095      55.522                163            155            0              Open                          ;
283        709       906       24.69                 163            155            0              Open                          ;
284        715       1661      109.447               163            155            0              Open                          ;
285        715       1744      35.892                163            155            0              Open                          ;
286        715       1203      93.435                163            155            0              Open                          ;
287        715       926       46.819                163            155            0              Open                          ;
288        736       1973      59.048                163            155            0              Open                          ;
289        737       1729      62.307                163            155            0              Open                          ;
290        746       949       104.887               163            155            0              Open                          ;
291        746       1241      98.244                163            155            0              Open                          ;
292        746       1135      107.781               163            155            0              Open                          ;
293        807       839       49.124                163            155            0              Open                          ;
294        828       1046      111.373               163            155            0              Open                          ;
295        828       1142      54.965                163            155            0              Open                          ;
296        831       1573      67.631                163            155            0              Open                          ;
297        840       1135      108.829               163            155            0              Open                          ;
298        855       1754      6.351                 163            155            0              Open                          ;
299        861       1849      72.333                163            155            0              Open                          ;
300        872       1649      9.423                 163            155            0              Open                          ;
301        872       941       8.738                 163            155            0              Open                          ;
302        889       1415      74.194                163            155            0              Open                          ;
303        889       1736      52.427                163            155            0              Open                          ;
304        893       2009      229.585               163            155            0              Open                          ;
305        893       1214      35.69                 163            155            0              Open                          ;
306        917       1532      60.937                163            155            0              Open                          ;
307        921       1124      8.789                 163            155            0              Open                          ;
308        921       1885      7.039                 163            155            0              Open                          ;
309        926       1141      30.169                163            155            0              Open                          ;
310        956       1334      94.483                163            155            0              Open                          ;
311        958       991       9.124                 163            155            0              Open                          ;
312        958       1595      9.983                 163            155            0              Open                          ;
313        958       989       36.795                163            155            0              Open                          ;
314        972       1017      190.47                163            155            0              Open                          ;
315        984       998       83.121                163            155            0              Open                          ;
316        984       1109      9.376                 163            155            0              Open                          ;
317        991       1649      44.947                163            155            0              Open                          ;
318        1003      1787      90.218                163            155            0              Open                          ;
319        1011      1307      103.249               163            155            0              Open                          ;
320        1011      1399      78.301                163            155            0              Open                          ;
321        1016      1935      110.929               163            155            0              Open                          ;
322        1016      1078      36.136                163            155            0              Open                          ;
323        1016      1431      42.352                163            155            0              Open                          ;
324        1017      1112      9.24                  163            155            0              Open                          ;
325        1020      1098      131.356               163            155            0              Open                          ;
326        1023      1667      28.799                163            155            0              Open                          ;
327        1043      1518      69.344                163            155            0              Open                          ;
328        1046      1577      54.4                  163            155            0              Open                          ;
329        1046      1644      50.323                163            155            0              Open                          ;
330        1056      1219      35.21                 163            155            0              Open                          ;
331        1078      1334      67.43                 163            155            0              Open                          ;
332        1083      1796      97.809                163            155            0              Open                          ;
333        1087      1553      50.358                163            155            0              Open                          ;
334        1087      1102      40.253                163            155            0              Open                          ;
335        1093      1879      29.559                163            155            0              Open                          ;
336        1093      1451      59.888                163            155            0              Open                          ;
337        1095      1219      42.793                163            155            0              Open                          ;
338        1098      1459      143.41                163            155            0              Open                          ;
339        1108      1451      11.304                163            155            0              Open                          ;
340        1108      1415      34.576                163            155            0              Open                          ;
341        1124      1537      63.19                 163            155            0              Open                          ;
342        1141      1656      104.871               163            155            0              Open                          ;
343        1142      1825      111.403               163            155            0              Open                          ;
344        1152      1349      23.349                163            155            0              Open                          ;
345        1152      1776      32.776                163            155            0              Open                          ;
346        1174      1804      25.709                163            155            0              Open                          ;
347        1200      1298      118.687               163            155            0              Open                          ;
348        1203      1273      135.472               163            155            0              Open                          ;
349        1203      1656      40.568                163            155            0              Open                          ;
350        1212      1768      4.985                 163            155            0              Open                          ;
351        1235      1546      6.274                 163            155            0              Open                          ;
352        1235      1431      35.441                163            155            0              Open                          ;
353        1238      1805      27.239                163            155            0              Open                          ;
354        1238      2009      55.037                163            155            0              Open                          ;
355        1241      1787      32.66                 163            155            0              Open                          ;
356        1245      1266      18.781                163            155            0              Open                          ;
357        1271      1479      11.405                163            155            0              Open                          ;
358        1273      1792      37.192                163            155            0              Open                          ;
359        1287      1399      82.408                163            155            0              Open                          ;
360        1288      1441      70.145                163            155            0              Open                          ;
361        1293      1667      36.407                163            155            0              Open                          ;
362        1293      1644      109.722               163            155            0              Open                          ;
363        1298      1973      66.438                163            155            0              Open                          ;
364        1386      1584      20.164                163            155            0              Open                          ;
365        1386      1451      43.128                163            155            0              Open                          ;
366        1392      1750      12.018                163            155            0              Open                          ;
367        1392      1837      47.472                163            155            0              Open                          ;
368        1441      1823      74.965                163            155            0              Open                          ;
369        1442      1807      11.773                163            155            0              Open                          ;
370        1442      1835      77.236                163            155            0              Open                          ;
371        1454      1823      93.391                163            155            0              Open                          ;
372        1455      1459      88.556                163            155            0              Open                          ;
373        1455      1525      55.153                163            155            0              Open                          ;
374        1469      1510      2.84                  163            155            0              Open                          ;
375        1492      1935      14.898                163            155            0              Open                          ;
376        1510      1820      26.146                163            155            0              Open                          ;
377        1518      1842      52.334                163            155            0              Open                          ;
378        1537      1909      23.528                163            155            0              Open                          ;
379        1541      1849      74.843                163            155            0              Open                          ;
380        1553      1577      61.616                163            155            0              Open                          ;
381        1573      1659      96.469                163            155            0              Open                          ;
382        1589      1820      10.19                 163            155            0              Open                          ;
383        1595      1800      115.234               163            155            0              Open                          ;
384        1611      1747      9.673                 163            155            0              Open                          ;
385        1644      1825      4.378                 163            155            0              Open                          ;
386        1661      1936      45.283                163            155            0              Open                          ;
387        1707      1973      100.569               163            155            0              Open                          ;
388        1736      1879      66.407                163            155            0              Open                          ;
389        1750      1921      162.28                163            155            0              Open                          ;
390        1796      1842      25.703                163            155            0              Open                          ;
391        1803      1825      58.123                163            155            0              Open                          ;
392        1805      1909      10.115                163            155            0              Open                          ;
393        1830      1936      44.568                163            155            0              Open                          ;

[PUMPS]
;ID        Node1     Node2     Parameters

[VALVES]
;ID        Node1     Node2     Diameter       Type      Setting        MinorLoss      

[TAGS]

[DEMANDS]
;Junction  Demand    Pattern   Category  

[STATUS]
;ID        Status/Setting

[PATTERNS]
;ID        Multipliers

[CURVES]
;ID        X-Value   Y-Value   

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency        75
Global Price             0
Demand Charge            0

[EMITTERS]
;Junction  Coefficient    
2          0              ;
4          0              ;
6          0              ;
7          0              ;
8          0              ;
9          0              ;
10         0              ;
12         0              ;
2062       0              ;
15         0              ;
17         0              ;
2071       0              ;
2073       0              ;
29         0              ;
32         0              ;
33         0              ;
39         0              ;
45         0              ;
52         0              ;
53         0              ;
55         0              ;
56         0              ;
2107       0              ;
2109       0              ;
2111       0              ;
68         0              ;
69         0              ;
2121       0              ;
2122       0              ;
76         0              ;
77         0              ;
79         0              ;
87         0              ;
95         0              ;
2144       0              ;
96         0              ;
101        0              ;
2150       0              ;
103        0              ;
105        0              ;
106        0              ;
107        0              ;
120        0              ;
123        0              ;
2175       0              ;
2177       0              ;
2178       0              ;
2179       0              ;
2180       0              ;
136        0              ;
2184       0              ;
139        0              ;
147        0              ;
2201       0              ;
2202       0              ;
153        0              ;
2205       0              ;
163        0              ;
2221       0              ;
2222       0              ;
2223       0              ;
181        0              ;
199        0              ;
210        0              ;
219        0              ;
222        0              ;
224        0              ;
231        0              ;
235        0              ;
242        0              ;
244        0              ;
2295       0              ;
259        0              ;
261        0              ;
263        0              ;
271        0              ;
274        0              ;
277        0              ;
2326       0              ;
2329       0              ;
283        0              ;
2332       0              ;
2333       0              ;
2336       0              ;
2337       0              ;
295        0              ;
302        0              ;
303        0              ;
308        0              ;
310        0              ;
2364       0              ;
2365       0              ;
2366       0              ;
2367       0              ;
2369       0              ;
322        0              ;
2370       0              ;
324        0              ;
325        0              ;
333        0              ;
2388       0              ;
340        0              ;
346        0              ;
2402       0              ;
355        0              ;
371        0              ;
373        0              ;
381        0              ;
2437       0              ;
2441       0              ;
2442       0              ;
404        0              ;
405        0              ;
407        0              ;
2455       0              ;
416        0              ;
418        0              ;
425        0              ;
431        0              ;
436        0              ;
440        0              ;
441        0              ;
453        0              ;
459        0              ;
463        0              ;
471        0              ;
2521       0              ;
2522       0              ;
480        0              ;
484        0              ;
490        0              ;
499        0              ;
503        0              ;
510        0              ;
522        0              ;
547        0              ;
554        0              ;
562        0              ;
563        0              ;
575        0              ;
2624       0              ;
577        0              ;
2626       0              ;
2627       0              ;
2628       0              ;
2629       0              ;
580        0              ;
579        0              ;
2632       0              ;
584        0              ;
2638       0              ;
593        0              ;
606        0              ;
612        0              ;
626        0              ;
632        0              ;
638        0              ;
641        0              ;
644        0              ;
652        0              ;
653        0              ;
679        0              ;
682        0              ;
697        0              ;
709        0              ;
715        0              ;
736        0              ;
737        0              ;
746        0              ;
807        0              ;
808        0              ;
815        0              ;
826        0              ;
828        0              ;
831        0              ;
839        0              ;
840        0              ;
855        0              ;
861        0              ;
872        0              ;
876        0              ;
889        0              ;
893        0              ;
900        0              ;
906        0              ;
917        0              ;
921        0              ;
926        0              ;
941        0              ;
949        0              ;
956        0              ;
958        0              ;
968        0              ;
972        0              ;
974        0              ;
984        0              ;
985        0              ;
989        0              ;
991        0              ;
998        0              ;
1003       0              ;
1007       0              ;
1011       0              ;
1016       0              ;
1017       0              ;
1020       0              ;
1023       0              ;
1043       0              ;
1046       0              ;
1056       0              ;
1078       0              ;
1083       0              ;
1087       0              ;
1093       0              ;
1095       0              ;
1098       0              ;
1102       0              ;
1108       0              ;
1109       0              ;
1112       0              ;
1124       0              ;
1133       0              ;
1135       0              ;
1141       0              ;
1142       0              ;
1152       0              ;
1160       0              ;
1174       0              ;
1200       0              ;
1203       0              ;
1206       0              ;
1212       0              ;
1214       0              ;
1219       0              ;
1235       0              ;
1238       0              ;
1241       0              ;
1245       0              ;
1246       0              ;
1266       0              ;
1271       0              ;
1273       0              ;
1287       0              ;
1288       0              ;
1293       0              ;
1298       0              ;
1304       0              ;
1307       0              ;
1327       0              ;
1334       0              ;
1349       0              ;
1358       0              ;
1362       0              ;
1386       0              ;
1392       0              ;
1399       0              ;
1415       0              ;
1427       0              ;
1431       0              ;
1441       0              ;
1442       0              ;
1451       0              ;
1454       0              ;
1455       0              ;
1457       0              ;
1459       0              ;
1469       0              ;
1479       0              ;
1492       0              ;
1510       0              ;
1518       0              ;
1525       0              ;
1532       0              ;
1537       0              ;
1541       0              ;
1545       0              ;
1546       0              ;
1548       0              ;
1553       0              ;
1573       0              ;
1577       0              ;
1584       0              ;
1589       0              ;
1595       0              ;
1611       0              ;
1644       0              ;
1649       0              ;
1656       0              ;
1659       0              ;
1661       0              ;
1667       0              ;
1707       0              ;
1729       0              ;
1736       0              ;
1744       0              ;
1747       0              ;
1750       0              ;
1754       0              ;
1763       0              ;
1768       0              ;
1776       0              ;
1784       0              ;
1787       0              ;
1792       0              ;
1796       0              ;
1800       0              ;
1803       0              ;
1804       0              ;
1805       0              ;
1807       0              ;
1820       0              ;
1823       0              ;
1825       0              ;
1830       0              ;
1835       0              ;
1837       0              ;
1842       0              ;
1849       0              ;
1879       0              ;
1880       0              ;
1885       0              ;
1909       0              ;
1921       0              ;
1935       0              ;
1936       0              ;
1955       0              ;
1963       0              ;
1973       0              ;
2009       0              ;
2014       0              ;

[QUALITY]
;Node      InitQual       

[SOURCES]
;Node      Type           Quality        Pattern        

[REACTIONS]
;Type      Pipe/Tank      Coefficient    

[REACTIONS]
Order Bulk               1
Order Tank               1
Order Wall               1
Global Bulk              0
Global Wall              0
Limiting Potential       0
Roughness Correlation    0

[MIXING]
;Tank      Model          

[TIMES]
Duration                 0:00
Hydraulic Timestep       1:00
Quality Timestep         0:05
Pattern Timestep         1:00
Pattern Start            0:00
Report Timestep          1:00
Report Start             0:00
Start ClockTime          12 am
Statistic                NONE

[REPORT]
Status                   Full
Summary                  No
Page                     0
Nodes                    All
Links                    All

[OPTIONS]
Units                    CMD
Headloss                 H-W
Specific Gravity         1
Viscosity                1
Trials                   40
Accuracy                 0.001
CHECKFREQ                2
MAXCHECK                 10
DAMPLIMIT                0
Unbalanced               Continue 10
Pattern                  1
Demand Multiplier        1.0
Emitter Exponent         0.5
Minimum Pressure         0
Required Pressure        20
Demand Model             PDA
Quality                  None mg/L
Diffusivity              1
Tolerance                0.01

[COORDINATES]
;Node      X-Coord               Y-Coord               
2          2.8184935             41.9834981            
4          2.8133701             41.9844364            
6          2.8030706             41.9745757            
7          2.8206142             41.9845063            
8          2.8213437             41.9850844            
9          2.8197751             41.9831731            
10         2.8089642             41.9782177            
12         2.8212126             41.9794077            
2062       2.808482              41.9780209            
15         2.8170253             41.9765872            
17         2.8199239             41.98235              
2071       2.8173605             41.9774018            
2073       2.8182958             41.9779613            
29         2.8143147             41.9739711            
32         2.8108329             41.9782682            
33         2.8110611             41.9831152            
39         2.8123295             41.9747844            
45         2.8153287             41.9831448            
52         2.8099042             41.9850421            
53         2.8137927             41.98108              
55         2.8067194             41.9773053            
56         2.8077384             41.9739623            
2106       2.8143168             41.9969803            
2107       2.8120003             41.9854057            
2109       2.8207705             41.9840265            
2111       2.8027897             41.9757236            
68         2.8222379             41.9837111            
69         2.8063296             41.9772123            
2121       2.8094707             41.9775148            
2122       2.8093772             41.9776411            
76         2.8190768             41.9816365            
77         2.8225125             41.9788717            
79         2.8227491             41.9762425            
87         2.8128444             41.9735963            
95         2.8210872             41.9757437            
2144       2.820218              41.9852737            
96         2.8146734             41.9845342            
101        2.8119793             41.9735754            
2150       2.8223837             41.9787767            
103        2.81868               41.9913611            
105        2.8176408             41.9780934            
106        2.8052066             41.9770668            
107        2.8225021             41.9754499            
120        2.8133864             41.975212             
123        2.8080371             41.9778391            
2175       2.8129673             41.9750427            
2177       2.8146438             41.9827093            
2178       2.8154919             41.9834859            
2179       2.8134959             41.9748576            
2180       2.8132972             41.9748467            
136        2.811898              41.9787389            
2184       2.8158718             41.9810432            
139        2.8211847             41.9773786            
147        2.8181495             41.9923               
2201       2.8151644             41.9758734            
2202       2.8145336             41.9761556            
153        2.8109013             41.9784659            
2205       2.8126519             41.974915             
163        2.8127409             41.9932812            
2221       2.8162888             41.9812114            
2222       2.8163968             41.9812552            
2223       2.8160713             41.9816665            
181        2.8122                41.9739888            
199        2.8127206             41.9797522            
210        2.8198534             41.9826737            
219        2.8100762             41.9847762            
222        2.8185886             41.9804425            
224        2.8038583             41.9760268            
231        2.8128541             41.9787865            
235        2.8152314             41.9838162            
242        2.8116252             41.9823381            
244        2.811994              41.9786561            
2295       2.8183872             41.9836159            
259        2.8128202             41.9806961            
261        2.8131646             41.9819357            
263        2.809512              41.9772147            
271        2.8189753             41.9840615            
274        2.8223041             41.9787414            
277        2.8198322             41.9848991            
2326       2.8152087             41.9759916            
2329       2.8053421             41.9770837            
283        2.8185946             41.9829361            
2332       2.8209302             41.9795534            
2333       2.8211214             41.9797622            
2336       2.8201981             41.9795432            
2337       2.8204395             41.9798035            
295        2.8122062             41.9815452            
302        2.8085449             41.9762621            
303        2.8089927             41.9771923            
308        2.8147445             41.9814689            
310        2.8070697             41.9713071            
2364       2.8077401             41.9722922            
2365       2.8079731             41.9726306            
2366       2.8072203             41.9715293            
2367       2.8074054             41.9718023            
2369       2.815149              41.983921             
322        2.81028               41.9787548            
2370       2.8151384             41.9841103            
324        2.8150506             41.9807138            
325        2.8111013             41.9812315            
333        2.8196188             41.9776944            
2388       2.8187528             41.991194             
340        2.8181968             41.975304             
346        2.8233124             41.9779482            
2402       2.8066219             41.9767548            
355        2.8129663             41.9739126            
371        2.8175389             41.9754403            
373        2.8137612             41.9778118            
381        2.8202073             41.9833268            
2437       2.8179651             41.9933519            
2441       2.8148019             41.9761358            
2442       2.8149246             41.9759576            
404        2.8201642             41.9814101            
405        2.8147312             41.9825858            
407        2.8181767             41.9835573            
2455       2.8137029             41.9794782            
416        2.8134196             41.9780212            
418        2.8178939             41.9764068            
425        2.8125821             41.9827273            
431        2.8132707             41.9751653            
436        2.8228779             41.9845631            
440        2.8102924             41.977791             
441        2.8219894             41.9766225            
453        2.8170146             41.9921444            
459        2.812284              41.9803543            
463        2.8095102             41.9906509            
471        2.8216331             41.9756303            
2521       2.8233443             41.9736124            
2522       2.8201159             41.9851755            
480        2.8176212             41.9921342            
484        2.8161643             41.9820554            
490        2.8142128             41.9776475            
499        2.8049014             41.9763273            
503        2.818839              41.9822715            
510        2.8117981             41.9738261            
522        2.8113128             41.9919707            
547        2.8084468             41.9771811            
554        2.8175065             41.9922932            
562        2.8234472             41.9846633            
563        2.8225534             41.9851814            
575        2.8109091             41.9782538            
2624       2.8188432             41.9909794            
577        2.8213316             41.9766578            
2626       2.8185171             41.9917102            
2627       2.8174848             41.9926864            
2628       2.8176921             41.9927449            
2629       2.817959              41.9932162            
580        2.8116038             41.9792964            
579        2.8079335             41.9770741            
2632       2.8113979             41.9922137            
584        2.8093867             41.9904361            
2638       2.8147579             41.9761549            
593        2.8100511             41.9849473            
606        2.8193671             41.9898397            
612        2.8047475             41.9770084            
626        2.8107793             41.9790484            
632        2.8170481             41.9815307            
638        2.8114033             41.9922046            
641        2.8050113             41.9770425            
644        2.8221882             41.9771738            
652        2.8234511             41.9742831            
653        2.8205459             41.9898528            
679        2.8099478             41.978254             
682        2.8082204             41.9766999            
697        2.8069264             41.9773917            
709        2.8064889             41.9769016            
715        2.8076499             41.9730858            
736        2.8141551             41.9833771            
737        2.8228211             41.9764673            
746        2.8191517             41.9787642            
807        2.8165032             41.9822074            
808        2.8137958             41.974458             
815        2.8108349             41.9812119            
826        2.8100411             41.977188             
828        2.8195452             41.9750246            
831        2.8050272             41.9755515            
839        2.8168022             41.9818256            
840        2.8216732             41.978234             
855        2.8133269             41.9749682            
861        2.8223827             41.9858221            
872        2.8133214             41.9761158            
876        2.8083376             41.9789815            
889        2.819654              41.9814419            
893        2.8220305             41.9890067            
900        2.815565              41.9833672            
906        2.8063463             41.9770967            
917        2.8231987             41.9838809            
921        2.8206852             41.9856011            
926        2.8081629             41.9729074            
941        2.8132666             41.9760486            
949        2.8187903             41.97786              
956        2.8209703             41.9826582            
958        2.8133815             41.9766503            
968        2.8174972             41.9926511            
972        2.8099232             41.9846443            
974        2.8036519             41.9768551            
984        2.8227179             41.97882              
985        2.817624              41.9764629            
989        2.8138155             41.9765768            
991        2.8133608             41.9765697            
998        2.8237172             41.9789033            
1003       2.8184381             41.9800688            
1007       2.8097045             41.9908811            
1011       2.8220585             41.9737822            
1016       2.821654              41.9839464            
1017       2.8106278             41.9830134            
1020       2.8146095             41.9949839            
1023       2.8195259             41.9774491            
1043       2.8040173             41.9753764            
1046       2.8198593             41.9759986            
1056       2.8081812             41.9775377            
1078       2.8216984             41.9836231            
1083       2.8032253             41.973981             
1087       2.8208795             41.9768296            
1093       2.8186899             41.9806907            
1095       2.8075142             41.9776333            
1098       2.8147643             41.9938082            
1102       2.8213518             41.9767415            
1108       2.8193291             41.980494             
1109       2.8226254             41.9787712            
1112       2.8107356             41.9830354            
1124       2.8206664             41.9856789            
1133       2.8170163             41.9923018            
1135       2.8204056             41.9784984            
1141       2.8084935             41.9727925            
1142       2.8189047             41.9751573            
1152       2.8116635             41.9925294            
1160       2.8121628             41.9733168            
1174       2.8136915             41.9789904            
1200       2.8117847             41.9832989            
1203       2.8081441             41.9738415            
1206       2.8084832             41.9763501            
1212       2.8181812             41.9921004            
1214       2.8217945             41.9892755            
1219       2.8079717             41.9778134            
1235       2.822123              41.9843416            
1238       2.8209298             41.9866256            
1241       2.8180103             41.9790105            
1245       2.8182561             41.9834388            
1246       2.8149924             41.9811368            
1266       2.8183587             41.9832881            
1271       2.8167668             41.9755969            
1273       2.808764              41.9749693            
1287       2.8212859             41.9746673            
1288       2.8135579             41.977854             
1293       2.8197113             41.9770518            
1298       2.813144              41.9836429            
1304       2.8199351             41.9852778            
1307       2.8232882             41.9736198            
1327       2.8044252             41.976193             
1334       2.8208979             41.9835062            
1349       2.811417              41.9924268            
1358       2.8127256             41.9742421            
1362       2.8126696             41.9806286            
1386       2.8197267             41.9801767            
1392       2.8073474             41.9758407            
1399       2.8222476             41.9744722            
1415       2.8194309             41.9807956            
1427       2.8029206             41.97519              
1431       2.8221557             41.9840238            
1441       2.812816              41.9775478            
1442       2.8141509             41.9803412            
1451       2.8192958             41.9803954            
1454       2.8113892             41.9777343            
1455       2.8172597             41.9932131            
1457       2.8126566             41.9826271            
1459       2.816499              41.993774             
1469       2.8107435             41.9789423            
1479       2.8166574             41.9756594            
1492       2.821698              41.9849775            
1510       2.8107454             41.9789168            
1518       2.8041859             41.9747655            
1525       2.8178947             41.9933657            
1532       2.8224824             41.9837512            
1537       2.8210784             41.9861576            
1541       2.8234753             41.9854271            
1545       2.8128935             41.9737255            
1546       2.8221948             41.9843599            
1548       2.8119077             41.9786824            
1553       2.8206523             41.9764094            
1573       2.8058233             41.9756917            
1577       2.8204935             41.975868             
1584       2.8199251             41.9800712            
1589       2.8110653             41.9790767            
1595       2.8134097             41.9767376            
1611       2.8133966             41.9816152            
1644       2.819273              41.9761204            
1649       2.8132405             41.9761755            
1656       2.808612              41.9737315            
1659       2.8056878             41.9765534            
1661       2.8070636             41.9722033            
1667       2.8198538             41.9773616            
1707       2.814118              41.982327             
1729       2.8229957             41.9770124            
1736       2.8190277             41.9815164            
1744       2.8072633             41.9732327            
1747       2.8134545             41.9815396            
1750       2.8074217             41.9757478            
1754       2.8133406             41.9750244            
1763       2.8153701             41.981726             
1768       2.818238              41.9920853            
1776       2.8120304             41.9926413            
1784       2.8199739             41.9776228            
1787       2.8181275             41.979291             
1792       2.80832               41.9750233            
1796       2.8043897             41.974137             
1800       2.8137373             41.9777449            
1803       2.8185448             41.9762716            
1804       2.8139839             41.9790692            
1805       2.8210303             41.9863923            
1807       2.8142738             41.9803947            
1820       2.8110477             41.978986             
1823       2.8123794             41.9781387            
1825       2.819222              41.976131             
1830       2.8080321             41.9718366            
1835       2.8133346             41.9800032            
1837       2.8070623             41.9762113            
1842       2.8044946             41.9743546            
1849       2.8226244             41.9851969            
1879       2.8187945             41.9809449            
1880       2.8131793             41.9744481            
1885       2.8206709             41.9855387            
1909       2.8211462             41.9863631            
1921       2.8071522             41.9743022            
1935       2.8215252             41.9849394            
1936       2.8075526             41.9720198            
1955       2.8211092             41.9758335            
1963       2.8094864             41.9774936            
1973       2.8135307             41.9831191            
2009       2.8213608             41.9870029            
2014       2.8107595             41.985208             

[VERTICES]
;Link      X-Coord               Y-Coord               

[LABELS]
;X-Coord   Y-Coord               Label & Anchor Node   

[BACKDROP]
UNITS          None           
FILE           
OFFSET         0.00           0.00           

[END]
